{
  "events": {
    "A_2012_07_01": {
      "controller_not_modified": true,
      "date": "2012-07-01",
      "day_dx_required_hours": 0,
      "day_mode_fractions": "{\"OA_FREE_COOLING\": 0.4583333333333333, \"EVAPORATIVE_COOLING\": 0.3333333333333333, \"HIGH_RH_RETURN_AIR_MIXING\": 0.20833333333333334}",
      "event": "A_2012_07_01",
      "expect_dx": false,
      "expect_mode_family": "EVAPORATIVE_COOLING",
      "kfqd_RHmax": 0.9603578181723449,
      "kfqd_RHmin": 0.3389227876632347,
      "kfqd_Tmax_F": 98.6,
      "kfqd_Tmin_F": 72.2,
      "n_kfqd_hours": 24,
      "nearest_RH": 0.3389227876632347,
      "nearest_T_F": 98.6,
      "nearest_dx": false,
      "nearest_hour_utc": "2012-07-01 20:00:00+00:00",
      "nearest_mode": "EVAPORATIVE_COOLING",
      "observed": "evaporative/free cooling worked; DX NOT required",
      "operator_RH": 0.26,
      "operator_T_F": 102.0,
      "status": "PASS",
      "synthetic_dx": false,
      "synthetic_margin_RH": 0.32104398764987374,
      "synthetic_margin_T_K": 0.0,
      "synthetic_mode": "EVAPORATIVE_COOLING",
      "synthetic_mode_family": "EVAPORATIVE_COOLING",
      "synthetic_oa_fraction": 1.0,
      "synthetic_rh_supply": 0.5789560123501263,
      "synthetic_spray": true,
      "synthetic_t_supply_F": 85.0
    },
    "B_2012_06_25": {
      "controller_not_modified": true,
      "date": "2012-06-25",
      "day_dx_required_hours": 0,
      "day_mode_fractions": "{\"HIGH_RH_RETURN_AIR_MIXING\": 0.4583333333333333, \"OA_FREE_COOLING\": 0.3333333333333333, \"EVAPORATIVE_COOLING\": 0.20833333333333334}",
      "event": "B_2012_06_25",
      "expect_dx": false,
      "expect_mode_family": "RETURN_AIR_MIXING",
      "kfqd_RHmax": 1.0,
      "kfqd_RHmin": 0.5309607119314196,
      "kfqd_Tmax_F": 87.8,
      "kfqd_Tmin_F": 64.4,
      "n_kfqd_hours": 24,
      "nearest_RH": 1.0,
      "nearest_T_F": 68.0,
      "nearest_dx": false,
      "nearest_hour_utc": "2012-06-25 04:00:00+00:00",
      "nearest_mode": "HIGH_RH_RETURN_AIR_MIXING",
      "observed": "DX NOT required; high-RH mixing of hot return air to stay within 90% cap",
      "operator_RH": 0.97,
      "operator_T_F": 68.0,
      "status": "PASS",
      "synthetic_dx": false,
      "synthetic_margin_RH": 0.001450421986779138,
      "synthetic_margin_T_K": 8.203309692618578,
      "synthetic_mode": "HIGH_RH_RETURN_AIR_MIXING",
      "synthetic_mode_family": "RETURN_AIR_MIXING",
      "synthetic_oa_fraction": 0.94,
      "synthetic_rh_supply": 0.8985495780132209,
      "synthetic_spray": false,
      "synthetic_t_supply_F": 70.23404255328656
    }
  },
  "no_retune": true
}
