# Forest City manual records request targets

Do not send requests from this repository. High-value unresolved public documents only.

1. Permit number: UNIDENTIFIED (search Town SmartGov / paper archives 2010–2014 for Facebook/Meta, 404 Social Circle).
   Building/address: 404 Social Circle, Forest City, NC 28043 (FRC1) and later campus buildings.
   Document requested: mechanical permit set / sequence of operations / AHU schedules / TAB / commissioning.
   Reason: SAT/RAT, CFM, evaporative vs DX capacity, design DeltaT at AHU vs IT.
   Uncertainty resolved: FACILITY_EFFECTIVE_DELTA_T; as-operated controller; DX capacity.

2. Permit number: UNIDENTIFIED plumbing / water service.
   Building/address: same.
   Document requested: water-service size, cooling-water meter, RO/UV skid, drain, P&ID tag for WUE numerator.
   Reason: cooling-water input vs site withdrawal boundary.
   Uncertainty resolved: air vapor → cooling-water input → site withdrawal.

3. Permit number: UNIDENTIFIED electrical / load calculations.
   Building/address: FRC1, FRC3, FRC4.
   Document requested: transformer/service capacity, load calculations, building-to-feeder map.
   Reason: IT vs facility electricity; do not treat nameplate as measured load.
   Uncertainty resolved: campus load mapping.

4. FRC4 cold storage (2014 DPR/Fortis).
   Document requested: AHU count/CFM (ENR says 14 AHUs) TAB.
   Reason: whether later withdrawal drop could be architecture mix vs 2012 evaporative halls.
   Uncertainty resolved: later-campus water vs 2012 Building-1 physics.

5. Town industrial customer class / Meta account (if legally releasable; may be confidential).
   Document requested: monthly customer meter, not modeled.
   Uncertainty resolved: Meta share of industrial demand. Do not invent.
