# Campus annual comparison (DERIVED from OBSERVED disclosures)

Prineville / Forest City descriptive campus withdrawal-intensity ratio = **6.3525×**. Not cooling WUE. This does not identify cooling-only water, consumption, architecture effects, FRC1, workload differences, reuse/blowdown, or retrofit effects.

| site | year | electricity_MWh | withdrawal_m3 | SITE_WITHDRAWAL_INTENSITY | unit | not_WUE | not_FRC1_cooling_WUE | scope | evidence_class | comparable_to_prn_campus | comparable_to_2012_FRC1 | definitional_scope_note | withdrawal_not_consumption | mechanism_not_identified |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| FOREST_CITY | 2024 | 535555.0 | 16000.0 | 0.02987554966343326 | m3_per_MWh_equals_L_per_kWh_facility | True | True | FOREST_CITY_SITE_AS_REPORTED_CAMPUS | DERIVED | True | False | nan | True | True |
| PRINEVILLE | 2024 | 1728291.0 | 328000.0 | 0.189783 | m3_per_MWh_equals_L_per_kWh_facility | True | True | PRINEVILLE_SITE_AS_REPORTED_CAMPUS | DERIVED | True | False | Both rows are Meta campus annual disclosure totals, not 2012 single-building cooling WUE. | True | True |
