epoch_id,building,mechanism,evidence,source,page,source_scope,source_authority,status,reason,confidence
E1_PRN1_OCP_COMMISSIONING,PRN1,100pct_outside_air_economizer,100% outside air evaporative cooling; single-pass economizer with exhaust or recirculate,META_ENG_2011_PARK; OCP_WATER_PRN1,"Cooling, Airflow Innovations / Prineville 1 mechanical system",PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,operator+OCP for PRN1; later PRN halls not separately specified,CONFIRMED
E1_PRN1_OCP_COMMISSIONING,PRN1,return_air_mixing_winter,Return air mixed with OA in penthouse to meet temperature setpoint; wasted heat recirculated in winter,META_ENG_2011_PARK; OCP_DC_V1_2011 §5.3.2 step 3,"Cooling, Airflow Innovations",PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,documented mixing; gray-box does not implement OA fraction,CONFIRMED
E1_PRN1_OCP_COMMISSIONING,PRN1,direct_evaporative_mist_ECH,High-pressure atomizing ECH misting in supply-air path (MeeFog class),OCP_WATER_PRN1; OCP_DC_V1_2011; MEEFOG_VENDOR,ECH misting system,PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,direct evaporative/humidification,CONFIRMED
E1_PRN1_OCP_COMMISSIONING,PRN1,humidification,Same ECH system provides humidification (high-desert winter) and evaporative cooling (summer),META_ENG_2011_PARK; OCP_DC_V1_2011 5.2,OA operating conditions,PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,documented dual use,CONFIRMED
E1_PRN1_OCP_COMMISSIONING,PRN1,fan_wall,Supply fan room / fan array with VFDs pushes air down shafts to cold aisles,OCP_DC_V1_2011 §5.3.2–5.3.3,Supply Fan Systems,PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,,CONFIRMED
E1_PRN1_OCP_COMMISSIONING,PRN1,hot_aisle_containment,Hot aisles contained; return plenum; ductless shafts,META_ENG_2011_PARK,"Cooling, Airflow Innovations",PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,,CONFIRMED
E1_PRN1_OCP_COMMISSIONING,PRN1,indirect_evaporative,Capability to install indirect evaporative cooling if needed; OCP Appendix B,META_ENG_2011_PARK,"Cooling, Airflow Innovations last sentence",PRINEVILLE_SPECIFIC,TIER1,UNSUPPORTED,CAPABILITY TO INSTALL != INSTALLED,UNSUPPORTED
E1_PRN1_OCP_COMMISSIONING,PRN1,SPLC,No Prineville-specific SPLC installation source,META_SPLC_2018,fleet announcement,META_FLEET_CONTEXT,TIER3,UNSUPPORTED,fleet technology exists; not linked to Prineville,UNSUPPORTED
E1_PRN1_OCP_COMMISSIONING,PRN1,liquid_cooling_direct_to_chip,,none,,GENERIC,none,UNSUPPORTED,no site evidence,UNSUPPORTED
E1_PRN1_OCP_COMMISSIONING,PRN1,cooling_tower,2011 design eliminated cooling towers,META_ENG_2011_PARK,"We didn't build a chiller plant, eliminating associated cooling towers",PRINEVILLE_SPECIFIC,TIER1,CONTRADICTED,explicitly not part of original design; later PRN1 heat-rejection type unknown,CONTRADICTED
E1_PRN1_OCP_COMMISSIONING,PRN1,mechanical_chiller,No chiller plant; no compressors for IT load in OCP v1.0,META_ENG_2011_PARK; OCP_DC_V1_2011 §5.3,,PRINEVILLE_SPECIFIC,TIER1,CONTRADICTED,early epoch only,CONTRADICTED
E1_PRN1_OCP_COMMISSIONING,PRN1,dry_cooler,None installed as the IT heat-rejection path in 2011 design,META_ENG_2011_PARK,,PRINEVILLE_SPECIFIC,TIER1,UNSUPPORTED,not described for early OA+ECH path,UNSUPPORTED
E2_PRN_FOUR_BUILDING,PRN_campus,100pct_outside_air_economizer,100% outside air evaporative cooling; single-pass economizer with exhaust or recirculate,META_ENG_2011_PARK; OCP_WATER_PRN1,"Cooling, Airflow Innovations / Prineville 1 mechanical system",PRINEVILLE_SPECIFIC,TIER1,POSSIBLE,operator+OCP for PRN1; later PRN halls not separately specified,POSSIBLE
E2_PRN_FOUR_BUILDING,PRN_campus,return_air_mixing_winter,Return air mixed with OA in penthouse to meet temperature setpoint; wasted heat recirculated in winter,META_ENG_2011_PARK; OCP_DC_V1_2011 §5.3.2 step 3,"Cooling, Airflow Innovations",PRINEVILLE_SPECIFIC,TIER1,POSSIBLE,documented mixing; gray-box does not implement OA fraction,POSSIBLE
E2_PRN_FOUR_BUILDING,PRN_campus,direct_evaporative_mist_ECH,High-pressure atomizing ECH misting in supply-air path (MeeFog class),OCP_WATER_PRN1; OCP_DC_V1_2011; MEEFOG_VENDOR,ECH misting system,PRINEVILLE_SPECIFIC,TIER1,POSSIBLE,direct evaporative/humidification,POSSIBLE
E2_PRN_FOUR_BUILDING,PRN_campus,humidification,Same ECH system provides humidification (high-desert winter) and evaporative cooling (summer),META_ENG_2011_PARK; OCP_DC_V1_2011 5.2,OA operating conditions,PRINEVILLE_SPECIFIC,TIER1,POSSIBLE,documented dual use,POSSIBLE
E2_PRN_FOUR_BUILDING,PRN_campus,fan_wall,Supply fan room / fan array with VFDs pushes air down shafts to cold aisles,OCP_DC_V1_2011 §5.3.2–5.3.3,Supply Fan Systems,PRINEVILLE_SPECIFIC,TIER1,POSSIBLE,,POSSIBLE
E2_PRN_FOUR_BUILDING,PRN_campus,hot_aisle_containment,Hot aisles contained; return plenum; ductless shafts,META_ENG_2011_PARK,"Cooling, Airflow Innovations",PRINEVILLE_SPECIFIC,TIER1,POSSIBLE,,POSSIBLE
E2_PRN_FOUR_BUILDING,PRN_campus,indirect_evaporative,Capability to install indirect evaporative cooling if needed; OCP Appendix B,META_ENG_2011_PARK,"Cooling, Airflow Innovations last sentence",PRINEVILLE_SPECIFIC,TIER1,UNSUPPORTED,CAPABILITY TO INSTALL != INSTALLED,UNSUPPORTED
E2_PRN_FOUR_BUILDING,PRN_campus,SPLC,No Prineville-specific SPLC installation source,META_SPLC_2018,fleet announcement,META_FLEET_CONTEXT,TIER3,UNSUPPORTED,fleet technology exists; not linked to Prineville,UNSUPPORTED
E2_PRN_FOUR_BUILDING,PRN_campus,liquid_cooling_direct_to_chip,,none,,GENERIC,none,UNSUPPORTED,no site evidence,UNSUPPORTED
E2_PRN_FOUR_BUILDING,PRN_campus,cooling_tower,2011 design eliminated cooling towers,META_ENG_2011_PARK,"We didn't build a chiller plant, eliminating associated cooling towers",PRINEVILLE_SPECIFIC,TIER1,UNKNOWN,Later PRN halls do not inherit early PRN1 negative tower evidence. Site-specific evidence absent: UNKNOWN.,UNKNOWN
E2_PRN_FOUR_BUILDING,PRN_campus,mechanical_chiller,No chiller plant; no compressors for IT load in OCP v1.0,META_ENG_2011_PARK; OCP_DC_V1_2011 §5.3,,PRINEVILLE_SPECIFIC,TIER1,UNKNOWN,Later PRN halls do not inherit early PRN1 negative chiller evidence. Site-specific evidence absent: UNKNOWN.,UNKNOWN
E2_PRN_FOUR_BUILDING,PRN_campus,dry_cooler,None installed as the IT heat-rejection path in 2011 design,META_ENG_2011_PARK,,PRINEVILLE_SPECIFIC,TIER1,UNKNOWN,Later PRN halls: dry cooler UNKNOWN without site-specific evidence.,UNKNOWN
E3_CCO1_CCO2,CCO1,direct_evaporative_mist_ECH,Inspection notes piping serving ECH in Data Hall A,CCO_MECH_2019 / 217-19-000276-MECH,campus_buildings.csv quality note,PRINEVILLE_SPECIFIC,TIER1,SUPPORTED,ECH acronym matches OCP evaporative cooling/humidification; not a full penthouse spec,SUPPORTED
E3_CCO1_CCO2,CCO1,facility_water_IWS_IWR,IWS/IWR piping and data-hall supply water; water rooms,217-19-000276-MECH,,PRINEVILLE_SPECIFIC,TIER1,SUPPORTED,water piping present; technology not fully named,SUPPORTED
E3_CCO1_CCO2,CCO1,mechanical_chiller,No chiller word in CCO mechanical inspection summary,217-19-000276-MECH,,PRINEVILLE_SPECIFIC,TIER1,UNKNOWN,refrigeration lines noted; do not infer chiller plant,UNKNOWN
E3_CCO1_CCO2,CCO1,SPLC,none,META_SPLC_2018,,META_FLEET_CONTEXT,TIER3,UNSUPPORTED,no Prineville linkage,UNSUPPORTED
E3_CCO1_CCO2,CCO,CRAC_electrical_room,CRAC piping in an electrical room,217-19-000276-MECH,,PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,support-space CRAC; not data-hall architecture,CONFIRMED
E4_PRN1_MECH_ADDITION,PRN1,mechanical_chiller,"Heating/cooling for personnel and IT; chilled-water, CRAH, chiller; additional roof chiller operational 2024-02-02",217-21-003734-MECH; 217-24-000066-MECH,prn1_addition_facts.csv,PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,inspector recorded operational chiller; PRN1 only,CONFIRMED
E4_PRN1_MECH_ADDITION,PRN1,CRAH_chilled_water,CRAH connections and chilled-water hydronic test 2023-09-21 (chillers/CRAH not yet final then),217-21-003734-MECH,page 2 hydronic comments,PRINEVILLE_SPECIFIC,TIER1,CONFIRMED,,CONFIRMED
E4_PRN1_MECH_ADDITION,PRN1,cooling_tower,Heat-rejection type not stated,prn1_addition_facts.csv interpretation_note,,PRINEVILLE_SPECIFIC,TIER1,UNKNOWN,do not infer open tower from the word chiller,UNKNOWN
E4_PRN1_MECH_ADDITION,PRN1,dry_cooler,not stated,PRN1_PERMITS_2021_2024,,PRINEVILLE_SPECIFIC,TIER1,UNKNOWN,,UNKNOWN
E4_PRN1_MECH_ADDITION,PRN1,SPLC,none,META_SPLC_2018,,META_FLEET_CONTEXT,TIER3,UNSUPPORTED,fleet != Prineville,UNSUPPORTED
E4_PRN1_MECH_ADDITION,campus_other_than_PRN1,mechanical_chiller,No permit transferring PRN1 chiller to CCO/PRN2–6,PRN1_PERMITS_2021_2024,,PRINEVILLE_SPECIFIC,TIER1,UNSUPPORTED,PRN1-scoped evidence only,UNSUPPORTED
