# Public proxy reconstruction v1 — project advance

This pass did **not** calibrate structural-reference-v1 and did **not** promote it.

Material advances from public evidence:

- OCP triplet CFM extracted and classified as rack/server ENGINEERING_CONSISTENCY_BOUND. 12 K ΔT is **not** numerically bounded (`PUBLIC_EVIDENCE_INSUFFICIENT_TO_NUMERICALLY_BOUND_DELTAT`).
- Complete public facility list includes CCO3/CCO5/CCO6 (DEQ). Frozen registry coverage gap reported, not rewritten.
- Southland PRN2/PRN3/PRN4 contractor pages supply typed facility/hall MW and later-hall evaporative-media architecture (TIER3), plus PRN3 network-core cooling towers.
- Phase 2 mist→media / no RO room is SUPPORTED_TIER2 (Jay Park via DCK), not TIER1 building-id mapped.
- Early PRN1 mist/RO symbolic balance: makeup ≠ vapor/0.85; two topologies 1.333× and 1.392× vapor.
- Load shares: 2011 λ_PRN1=1; later years unidentified simplex. No equal weights.
- Campus-total water envelope is **not scientifically identifiable** from public evidence.
- Highest-value next data: per-building architecture + IT load (or submeters), then PRN1 CHW condenser, then makeup meters.

No groundwater fit. No emissions refinement. No structural rewrite.
