# High-value data gaps after structural freeze (ranked)

Ranked by expected reduction in **model-structure uncertainty**, not by holdout error.

1. **PRN1 chilled-water condenser / heat-rejection equipment schedule** — tower vs dry vs air-cooled. Unlocks whether a quantitative CHW water term is even the right mechanism.
2. **Building/phase-level IT or electrical load shares λ_b,t** — without these, campus totals are not scientifically identified.
3. **As-operated OA/return damper / psychrometric sequence** — DESIGN_SPEC is implemented; as-operated remains UNIDENTIFIED.
4. **CCO complete mechanical narrative** — ECH piping is only PARTIAL.
5. **PRN2–PRN6 cooling architecture** — OA/ECH copy POSSIBLE; chiller/tower/dry cooler UNKNOWN.
6. **Air-side telemetry** — airflow; OA/mixed/supply/return T/RH; mist water. Calibrates ΔT, ε, and Δw directly.
7. **City meter identity / boundary** — MUNICIPAL_SUPPLY vs CONDITIONING vs RETURN_FLOW.
8. **PacifiCorp temporal electricity** — P_fac time series vs annual Meta.
9. **Direct POD completeness** — GROUNDWATER_WITHDRAWAL vs City.

Do not send requests in this pass.
