{
  "SOURCE_PROVENANCE": "PASS",
  "POWER_DATA_QUALITY": "PASS",
  "WEATHER_DATA_QUALITY": "PASS",
  "POWER_WEATHER_CLOCK_ALIGNMENT": "PASS",
  "PUE_COMPONENT_CLOSURE": "PASS",
  "PUE_ACCOUNTING_CLOSURE": "PASS",
  "PUE_ACCOUNTING_CLOSURE_NOTE": "Same-source identity of published component fields with source pue; NOT independent physical PUE validation.",
  "COOLING_POWER_MODEL": "PARTIAL",
  "COOLING_POWER_MODEL_NOTE": "F4 is the protocol-selected DEV/CV specification. It is NOT a strongly validated transferable cooling law.",
  "COOLING_DYNAMICS_UNRESOLVED": true,
  "HVAC_POWER_MODEL": "FAIL",
  "HVAC_STATIONARY_IT_WEATHER_MODEL": "FAIL",
  "HVAC_REGIME_SHIFT": "PASS",
  "HVAC_REGIME_CAUSE": "PHYSICAL_OR_OPERATIONAL_INFRASTRUCTURE_CHANGE_SUPPORTED_EXACT_CAUSE_UNRESOLVED",
  "PUMP_POWER_MODEL": "PARTIAL",
  "PUMP_AGGREGATE_ENERGY_STRUCTURE": "PARTIAL",
  "PUMP_HOURLY_DYNAMICS": "FAIL",
  "PLUG_LIGHT_MODEL": "PARTIAL",
  "AUXILIARY_POWER_MODEL": "FAIL",
  "PUE_RECONSTRUCTION": "PARTIAL",
  "OUT_OF_TIME_STABILITY": "FAIL",
  "STATIONARY_IT_WEATHER_TOTAL_AUX_HYPOTHESIS": "FAIL",
  "FACILITY_ARCHITECTURE_OPERATIONAL_STATE_DEPENDENCE": "STRONGLY_INDICATED",
  "FACILITY_ARCHITECTURE_OPERATIONAL_STATE_DEPENDENCE_NOTE": "A missing architecture/configuration/control state is required. This does NOT mean a specific epoch HVAC model has been validated.",
  "HEAT_REUSE_RESIDUAL_EFFECT": "LOW_FOR_TESTED_DIAGNOSTIC",
  "HEAT_REUSE_RESIDUAL_EFFECT_NOTE": "Source energy_reuse does not explain much of the HVAC-dominated TEST residual. Do not conclude that heat reuse is generally unimportant.",
  "HOURLY_STRUCTURE": "PARTIAL",
  "DAILY_ENERGY_RECONSTRUCTION": "PARTIAL",
  "FACILITY_OVERHEAD_STRUCTURAL_VALIDATION": "PARTIAL",
  "PRINEVILLE_COEFFICIENT_TRANSFER": "NOT_ALLOWED",
  "FACILITY_OVERHEAD_FINAL_DISPOSITION": "PARTIAL",
  "READY_FOR_HEAT_REJECTION_WATER_WUE": "PASS_WITH_BOUNDARY_RESTRICTIONS",
  "thermosyphon_commissioning": "IN_SAMPLE",
  "thermosyphon_first_full_year": "2016-09-01 through 2017-08-31",
  "selected_specs": {
    "cooling_kw": "F4",
    "hvac_kw": "F0",
    "pump_kw": "F4",
    "plug_and_light_kw": "F2_PHYS",
    "aux_source_kw": "F2_PHYS"
  },
  "cpu_untouched": true,
  "h100_untouched": true,
  "input": "measured it_power_kw + weather",
  "numerical_refit": false,
  "TEST_driven_model_change": false,
  "water_WUE_modeling_executed": false,
  "prineville_modified": false,
  "epoch_HVAC_model_fitted": false,
  "lagged_input_extension_tested": false,
  "protocol_deviation": false,
  "next_experiment_recommended_not_executed": "heat rejection / cooling regime \u2192 water / WUE using measured ESIF thermosyphon evidence",
  "canonical_status_path": "analysis/FINAL_ESIF_FACILITY_OVERHEAD_STATUS.json",
  "handoff": "docs/HEAT_REJECTION_WATER_HANDOFF.md",
  "test_notes": {
    "hvac": "DEV CV selected F0 (historical HVAC ~9 kW). TEST mean HVAC is 134 kW after a late-March 2024 persistent level shift. Specs were not revised after TEST.",
    "pue": "Energy-weighted PUE error looks modest (~0.046) because overhead is a small fraction of IT; component HVAC kW reconstruction failed.",
    "cv_caveat": "Equal-weight expanding CV under-weights a late-DEV regime change. Documented as a FUTURE protocol lesson only; selection was not changed.",
    "pumps": "TEST hourly R2 is negative; aggregate daily-energy WAPE 0.17 does not justify a global PASS.",
    "hourly_structure": "Not globally PASS: HVAC/aux hourly maps fail; cooling/pump hourly dynamics unresolved or failed."
  }
}
