{
  "n": 28,
  "items": [
    {
      "quantity": "IT_load_mean",
      "symbol": "P_IT_bar",
      "units": "kW",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual mean",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "hourly-average IT electrical load, first full TSC year",
      "source": "Sickinger \u00a72.2",
      "water_thermal_boundary": "IT_ELECTRICAL_NOT_THERMAL",
      "observation": "direct",
      "usable_as_model_target": false,
      "usable_as_model_predictor": true,
      "usable_as_validation_only": true,
      "value": 888.0,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "IT_energy",
      "symbol": "E_IT",
      "units": "MWh",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "IT electrical energy first full TSC year",
      "source": "Sickinger \u00a72.2",
      "water_thermal_boundary": "IT_ELECTRICAL",
      "observation": "direct",
      "usable_as_model_target": false,
      "usable_as_model_predictor": true,
      "usable_as_validation_only": true,
      "value": 7776.0,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "PUE_annual",
      "symbol": "PUE",
      "units": "1",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MEASUREMENT_DERIVED",
      "physical_meaning": "facility energy / IT energy; TSC fan/pump energy included",
      "source": "Sickinger exec summary 1.034; \u00a72.2 equation (PDF glyph encoding garbled); reconcilable from 8,037,500 kWh / 7,776,000 kWh",
      "water_thermal_boundary": "ELECTRICAL_PUE",
      "observation": "derived",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 1.034,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "ERE_annual",
      "symbol": "ERE",
      "units": "1",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MEASUREMENT_DERIVED",
      "physical_meaning": "(facility energy \u2212 reuse energy)/IT energy",
      "source": "Sickinger \u00a72.2; NREL/TP-2C00-78400 restates 0.929",
      "water_thermal_boundary": "ELECTRICAL_ERE",
      "observation": "derived",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 0.929,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "W_ESIF_reported_cooling",
      "symbol": "W_site_cooling",
      "units": "m3",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual (manual meter readings)",
      "evidence_class": "MEASUREMENT_DERIVED",
      "physical_meaning": "Meter 1 + Meter 2 + estimated sand-filter blowdown; city/softened cooling-tower loop water",
      "source": "Sickinger \u00a73.2.1; implied by WUE\u00d7E_IT",
      "water_thermal_boundary": "CONDITIONING_SITE_WATER / TOWER_MAKEUP_PLUS_SOFTENER_REGEN_PLUS_FILTER_BLOWDOWN_ESTIMATE",
      "observation": "meters + estimate",
      "usable_as_model_target": true,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "notes": "MAU humidification excluded; not groundwater; not WUESOURCE",
      "measurement_device": null,
      "uncertainty": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "WUE_site_observed",
      "symbol": "WUE",
      "units": "L/kWh",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MEASUREMENT_DERIVED",
      "physical_meaning": "on-site WUE = reported cooling-loop water / IT energy",
      "source": "Sickinger exec/\u00a72.2/\u00a74 0.70 L/kWh",
      "water_thermal_boundary": "CONDITIONING_SITE_WATER",
      "observation": "derived",
      "usable_as_model_target": true,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 0.7,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "WUE_no_TSC_reuse_plus_tower",
      "symbol": "WUE_cf_reuse",
      "units": "L/kWh",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MODELED_COUNTERFACTUAL",
      "physical_meaning": "engineering counterfactual if heat-recovery + towers continued without TSC",
      "source": "Sickinger 1.27 L/kWh",
      "water_thermal_boundary": "CONDITIONING_SITE_WATER",
      "observation": "counterfactual",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 1.27,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "WUE_tower_only",
      "symbol": "WUE_cf_tower",
      "units": "L/kWh",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MODELED_COUNTERFACTUAL",
      "physical_meaning": "engineering counterfactual if only cooling towers (no reuse, no TSC)",
      "source": "Sickinger 1.42 L/kWh",
      "water_thermal_boundary": "CONDITIONING_SITE_WATER",
      "observation": "counterfactual",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 1.42,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "W_TSC_savings_year1",
      "symbol": "delta_W_TSC",
      "units": "m3",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MODELED_COUNTERFACTUAL",
      "physical_meaning": "source-attributed TSC water savings vs reuse+tower counterfactual",
      "source": "Sickinger 4,400 m3 / 1.16 million gal",
      "water_thermal_boundary": "CONDITIONING_SITE_WATER",
      "observation": "counterfactual difference",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 4400.0,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "W_TSC_savings_24month",
      "symbol": "delta_W_TSC_24mo",
      "units": "m3",
      "date_range": "through 2018-08-02",
      "temporal_resolution": "cumulative 24-month",
      "evidence_class": "MODELED_COUNTERFACTUAL",
      "physical_meaning": "cumulative TSC water savings to 2018-08-02",
      "source": "Sickinger Fig 5 / \u00a72.3 7,950 m3",
      "water_thermal_boundary": "CONDITIONING_SITE_WATER",
      "observation": "counterfactual cumulative",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 7950.0,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "share_Q_reuse",
      "symbol": "f_reuse",
      "units": "1",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MEASUREMENT_DERIVED",
      "physical_meaning": "first-year heat-rejection share to building reuse",
      "source": "Sickinger Fig 4 pie / \u00a72.2 10.5%",
      "water_thermal_boundary": "THERMAL_ALLOCATION",
      "observation": "derived from heat-sink instrumentation; published as annual share",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 0.105,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "share_Q_TSC",
      "symbol": "f_TSC",
      "units": "1",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MEASUREMENT_DERIVED",
      "physical_meaning": "first-year heat-rejection share to thermosyphon dry rejection",
      "source": "Sickinger 42.5%",
      "water_thermal_boundary": "THERMAL_ALLOCATION",
      "observation": "derived",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 0.425,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "share_Q_tower",
      "symbol": "f_tower",
      "units": "1",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MEASUREMENT_DERIVED",
      "physical_meaning": "first-year heat-rejection share to evaporative towers",
      "source": "Sickinger 47.0%",
      "water_thermal_boundary": "THERMAL_ALLOCATION",
      "observation": "derived",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 0.47,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "COC_tower",
      "symbol": "COC",
      "units": "1",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "MEASUREMENT_DERIVED",
      "physical_meaning": "cycles of concentration = tower TDS / makeup TDS via Meter 3",
      "source": "Sickinger \u00a73.2.1 12.8",
      "water_thermal_boundary": "TOWER_WATER_CHEMISTRY",
      "observation": "derived from Meter 3",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 12.8,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "T_ERW_to_TSC",
      "symbol": "T_in_TSC",
      "units": "degC",
      "date_range": "first TSC year monthly means",
      "temporal_resolution": "monthly means stated \u00b12 F",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "average entering water temperature to thermosyphon",
      "source": "Sickinger \u00a72.2 28.9 C (84 F)",
      "water_thermal_boundary": "THERMAL_LOOP",
      "observation": "direct",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 28.9,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "TSC_DB_threshold",
      "symbol": "Tdb_star",
      "units": "degC",
      "date_range": "documented configuration",
      "temporal_resolution": "control rule",
      "evidence_class": "DOCUMENTED_CONTROL_RULE",
      "physical_meaning": "Sickinger Fig 2: TSC programmed to operate more aggressively below 9.4 C / 49 F; Carter 66690: TSC handles entire remaining atmospheric load below same threshold in design model",
      "source": "Sickinger \u00a72.1; Carter \u00a7results Fig 5",
      "water_thermal_boundary": "CONTROL",
      "observation": "documented",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 9.4,
      "notes": "NOT estimated from water outcomes",
      "measurement_device": null,
      "uncertainty": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "Carter_projected_tower_only_makeup",
      "symbol": "W_proj_tower",
      "units": "m3",
      "date_range": "pre-operation annual model",
      "temporal_resolution": "annual modeled",
      "evidence_class": "MODELED_COUNTERFACTUAL",
      "physical_meaning": "Johnson Controls pre-install annual makeup projection tower-only ~8300 m3",
      "source": "Carter 66690 Fig 5/6",
      "water_thermal_boundary": "TOWER_MAKEUP",
      "observation": "engineering model",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 8300.0,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "outside_air_temp",
      "symbol": "Tdb",
      "units": "degF native",
      "date_range": "2016-06-12 onward",
      "temporal_resolution": "~60 s",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "ESIF outside weather station dry-bulb",
      "source": "DOI 10.7799/3015212",
      "water_thermal_boundary": "WEATHER",
      "observation": "direct",
      "usable_as_model_target": false,
      "usable_as_model_predictor": true,
      "usable_as_validation_only": true,
      "notes": "Compatible weather; does not create hourly water",
      "measurement_device": null,
      "uncertainty": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "monthly_cooling_tower_water_figure4",
      "symbol": "W_month",
      "units": "unknown from figure",
      "date_range": "first TSC year",
      "temporal_resolution": "monthly (figure bars)",
      "evidence_class": "FIGURE_DIGITIZED",
      "physical_meaning": "Fig 4 left: actual tower water (blue), reuse savings (red), TSC savings (green)",
      "source": "Sickinger Fig 4",
      "water_thermal_boundary": "CONDITIONING_SITE_WATER",
      "observation": "figure only; NOT DIGITIZED",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "notes": "No independent monthly table. Digitization not performed.",
      "measurement_device": null,
      "uncertainty": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "MAU_humidification_water",
      "symbol": "W_MAU",
      "units": "unmetered",
      "date_range": "n/a",
      "temporal_resolution": "n/a",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "makeup-air-unit humidification water explicitly unmetered and excluded",
      "source": "Sickinger \u00a73.2.1",
      "water_thermal_boundary": "EXPLICITLY_UNMETERED",
      "observation": "unmetered",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": false,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "facility_energy",
      "symbol": "E_fac",
      "units": "kWh",
      "date_range": "2016-09-01/2017-08-31",
      "temporal_resolution": "annual",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "total HPC energy (PUE numerator)",
      "source": "Sickinger \u00a73.2.3 8,037,500 kWh",
      "water_thermal_boundary": "ELECTRICAL",
      "observation": "direct",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "value": 8037500.0,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "hvac_kw_electrical",
      "symbol": "P_hvac",
      "units": "kW",
      "temporal_resolution": "subhourly in PUE parquet",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "electrical HVAC; FORBIDDEN as thermal heat rejection in this experiment",
      "source": "ESIF PUE dataset",
      "water_thermal_boundary": "ELECTRICAL_NOT_THERMAL",
      "observation": "direct",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": false,
      "notes": "not used",
      "date_range": null,
      "measurement_device": null,
      "uncertainty": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "cooling_kw_electrical",
      "symbol": "P_cool_elec",
      "units": "kW",
      "temporal_resolution": "subhourly",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "electrical outdoor fans/heaters/filter pump; FORBIDDEN as rejected heat",
      "source": "ESIF PUE dataset",
      "water_thermal_boundary": "ELECTRICAL_NOT_THERMAL",
      "observation": "direct",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": false,
      "notes": "not used",
      "date_range": null,
      "measurement_device": null,
      "uncertainty": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "Meter_1",
      "symbol": "M1",
      "units": "volume",
      "date_range": "first TSC year",
      "temporal_resolution": "manual readings (not published as a series)",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "primary city/softened water into the cooling-tower loop (Sickinger Meter 1)",
      "source": "Sickinger \u00a73.2.1",
      "water_thermal_boundary": "TOWER_MAKEUP",
      "observation": "direct but unpublished time series",
      "measurement_device": "water meter 1 (manual)",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "notes": "included in W_ESIF_reported_cooling; no public numeric dump",
      "uncertainty": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "Meter_2",
      "symbol": "M2",
      "units": "volume",
      "date_range": "first TSC year",
      "temporal_resolution": "manual readings (not published as a series)",
      "evidence_class": "DIRECT_MEASUREMENT",
      "physical_meaning": "softener regeneration discharge to sewer",
      "source": "Sickinger \u00a73.2.1",
      "water_thermal_boundary": "RETURN_FLOW",
      "observation": "direct but unpublished time series",
      "measurement_device": "water meter 2 (manual)",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "sand_filter_blowdown_estimate",
      "symbol": "W_filter_bd",
      "units": "volume",
      "temporal_resolution": "estimated (few flushes/month)",
      "evidence_class": "ENGINEERING_CALCULATION",
      "physical_meaning": "side-stream sand-filter flush to sewer, estimated not metered",
      "source": "Sickinger \u00a73.2.1",
      "water_thermal_boundary": "BLOWDOWN",
      "observation": "estimated",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": true,
      "date_range": null,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "tower_evaporation",
      "symbol": "W_evap",
      "units": "volume",
      "temporal_resolution": "not published separately",
      "evidence_class": "ENGINEERING_CALCULATION",
      "physical_meaning": "evaporative consumption at the cooling towers; occurs but not a published series",
      "source": "Sickinger \u00a73.2.1 process description",
      "water_thermal_boundary": "EVAPORATION",
      "observation": "occurs; not separately reported",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": false,
      "date_range": null,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    },
    {
      "quantity": "tower_blowdown_to_sewer",
      "symbol": "W_bd",
      "units": "volume",
      "temporal_resolution": "not published separately",
      "evidence_class": "ENGINEERING_CALCULATION",
      "physical_meaning": "cooling-tower blowdown to sewer",
      "source": "Sickinger \u00a73.2.1",
      "water_thermal_boundary": "BLOWDOWN / RETURN_FLOW",
      "observation": "occurs; not separately reported",
      "usable_as_model_target": false,
      "usable_as_model_predictor": false,
      "usable_as_validation_only": false,
      "date_range": null,
      "measurement_device": null,
      "uncertainty": null,
      "notes": null,
      "extraction_method": "source prose from Sickinger/Carter PDF text extract; no official water spreadsheet"
    }
  ]
}
