| Method / model | Class | Period / purpose | Selection / status / caveat |
|---|---|---|---|
| \path{M_GRAYBOX}: Prineville gray-box air-side physics | physics/accounting; prediction=no | Training: none (not statistically trained); holdout: n/a. Maps a supplied IT-power trace and hourly weather to facility power, PUE, cooling mode, and raw evaporative water. Does not infer IT power from annual totals. | Rule/status: n/a. Scaffold, not a digital twin. psychrolib used when installed; otherwise Buck + ASHRAE-form enthalpy. PRN1 late-2023/early-2024 permit evidence is not used to change these priors or to add a cooling breakpoint. |
| \path{M_ELEC_CLOSURE}: Annual facility-electricity closure (latent IT scale) | reconstruction; prediction=no — exact annual closure by construction | Training: all years 2011-2024 are closed (no electricity holdout); holdout: none for electricity. For each year, choose one constant IT-power scale so the gray-box annual facility energy equals Meta-reported MWh. This is calibration closure, not electricity prediction. | Rule/status: n/a. Never report the ~0 residual as predictive accuracy. |
| \path{M_WATER_SCALE_GLOBAL}: Conditional water: global log-scale on raw evaporation | estimation; prediction=yes for holdout annual water; in-sample for train | Training: through 2022 (years with positive raw and observed water); holdout: 2023-2024. Fit one multiplicative scale s on training years with observed withdrawal via geometric mean of W_obs/W_raw. Apply frozen s to all years including holdout. The scale is an empirical mapping from simplified raw-evaporation physics to the broader withdrawal accounting boundary, not a physical cooling multiplier. | Rule/status: BIC vs one-break; require BIC improvement > 2 to prefer one-break. Current selection: global, BIC=-11.43. Selected over the one-break alternative. Holdout 2023 +126.7%, 2024 +100.8% (MAPE 113.8%) is a two-year predictive diagnostic failure, not a formal statistical proof. Frozen training-mean baseline is not in this selection and currently performs much better on the two holdout years. |
| \path{M_WATER_SCALE_ONEBREAK}: Conditional water: one-break log-scale (candidate, not selected) | estimation; prediction=n/a (not selected) | Training: through 2022; holdout: 2023-2024 (unused because not selected). Optional two-scale model with a break year; 3 effective parameters (two scales + break). Not selected on current training data. | Rule/status: BIC; min_segment_years=3; require modest evidence over global. A selected break would still be statistical only, not a physical technology-change claim. |
| \path{M_WATER_ENERGY_NULL}: Annual water selected mechanistic candidate: energy-only | prediction; prediction=yes | Training: 2014-2022; holdout: 2023-2024. No-intercept nonnegative regression of annual withdrawal on reported facility MWh. Selected by expanding-window one-step MAPE among pre-registered mechanistic/covariate candidates. Not a claim that it is the best predictor overall; frozen naive baselines are outside that selection set. | Rule/status: expanding-window one-step MAPE among pre-registered mechanistic/covariate candidates; ties broken by fewer coefficients then name. Naive baselines are not in this set.. Selected mechanistic candidate among pre-registered energy/evaporation candidates (not a claim of best overall predictor). Expanding-window train MAPE 34.25%; frozen-NNLS holdout MAPE 135.2%. Frozen training-mean baseline holdout MAPE 24.5% was not in selection. Holdout N=2 is a diagnostic, not a formal proof. |
| \path{M_WATER_EVAP_PHYS}: Annual water candidate: evaporation-only | prediction; prediction=candidate only | Training: 2014-2022; holdout: 2023-2024 (not used for this unused model). No-intercept nonnegative regression of annual withdrawal on ensemble-median raw evaporation. | Rule/status: same expanding-window MAPE; score 52.06% (worse than energy_null). Not selected. Do not present as the pipeline's water forecast. |
| \path{M_WATER_TWOCOMP}: Annual water candidate: nonnegative energy + evaporation | prediction; prediction=candidate only | Training: 2014-2022; holdout: 2023-2024. NNLS on E_fac and raw evaporation. Current fit zeros the evaporation coefficient, collapsing to energy_null. | Rule/status: expanding-window one-step MAPE. NNLS dropped evaporation; still not selected because rolling MAPE is worse than the one-coefficient energy model. |
| \path{M_STOCHASTIC}: Stochastic conditional proxy (mixed Cox) | generative simulation; prediction=only the selected annual water model is a prediction; the rest is scenario/closure | Training: water model train through 2022; electricity/Scope 2 closed every year; holdout: 2023-2024 for predictive water only. Generative scenario: Cox-process arrivals, AR log-intensity, Poisson counts, Gamma work sizes, aggregate queue, utilization→IT shape, annual facility-energy scaling, sampled overhead priors, retrospective water-shape mixture, optional PACW carbon shape. Not recovered telemetry and not a general forecasting model. | Rule/status: water candidate selection as M_WATER_ENERGY_NULL. Default carbon allocates annual location Scope 2 in proportion to facility energy unless --use-pacw-shape. Stochastic water/PUE intervals are heuristic scenario ensembles under assumed workload/overhead priors, not calibrated confidence intervals with demonstrated coverage. |
| \path{M_EGRID_BENCH}: eGRID NWPP $\times$ Meta MWh physical benchmark | benchmark; prediction=no | Training: n/a; holdout: n/a. Methodology/accounting consistency benchmark: Meta campus MWh times eGRID NWPP output rate versus Meta reported location Scope 2. Not electricity prediction, not a Meta-specific marginal model, and not fully independent external validation (both sides use the same Meta MWh and related inventory geography). | Rule/status: ZIP uniquely NWPP. Compare to Meta location Scope 2 where disclosed. 2011 eGRID tonnes are labeled eGRID_location_based_accounting_proxy because Meta Scope 2 is not separately disclosed. This is an accounting-method consistency check, not independent campus carbon telemetry. Market/REC not used. |
| \path{M_PACW_CI}: PACW EIA consumed-CO2 relative hourly shape | reconstruction; prediction=no | Training: n/a; holdout: n/a. Optional relative within-year carbon shape from PACW consumed intensity. Annual Meta location Scope 2 is still closed. Not campus telemetry. | Rule/status: prefer EIA consumed intensity when present; else fuel/import proxy. Coverage from 2018-07 for consumed intensity; demand from 2015-07. |
| \path{M_FERC714_BACKCAST}: FERC-constrained PACW-West hourly proxy | reconstruction; prediction=no | Training: none (not fit to EIA-930); holdout: 2016-2018 EIA overlap is independent validation; 2015 partial is secondary. Within each month, uses East+West hourly demand only for shape and West monthly NEL/peak/minimum for level. Affine Dhat_W = mean_W + b_m (D_EW - mean_EW), b_m>=0 from peak/min, exact monthly energy closure to NEL_W. EIA-930 is not used to fit. Not reported PACW hourly demand and not campus electricity. | Rule/status: single nonnegative monthly scale; no second ML or overlap-calibrated backcast. Does not manufacture consumed CO2, fuel mix, hourly interchange, campus electricity, or marginal emissions. Does not overwrite pacw_hourly.csv. |
| \path{M_FUEL_IMPORT}: PACW fuel/import carbon score | benchmark; prediction=no | Training: n/a; holdout: n/a. Named sensitivity proxy only. Not default when EIA consumed intensity exists. Not a Meta-specific MEF. | Rule/status: fallback only. pacw_carbon_shape_compare.csv records correlation vs EIA intensity where both exist. |
| \path{M_CHANGEPOINT}: Annual piecewise-linear SSE break ranking | change-point screening; prediction=no | Training: train-only ranking uses years ≤2022; holdout: exploratory table uses all years and must not be used for holdout model selection. Ranks candidate break years by relative SSE reduction of two linear trends vs one, for electricity, water, and water intensity. Statistical candidates only. | Rule/status: ranking only; not auto-applied to physics epochs. Must not be named as a physical technology change unless independent permit/engineering evidence supports it. Train-only water intensity/water SSE reduction peaks at 2020. |
| \path{M_IWA_IDENTITY}: IWA availability accounting identity | physics/accounting; prediction=no | Training: n/a; holdout: n/a. Checks availab = strflow − consum in USGS IWA files. Structural QA, not hydrologic skill. | Rule/status: n/a. Never call this independent hydrologic validation. |
| \path{M_OWRD_EXTERNAL}: OWRD external water-evidence comparison | external-consistency check; prediction=no | Training: n/a (not a fit); holdout: n/a. Aligns modeled monthly campus water proxy with City production and direct POD without using them as calibration targets or summing boundaries. | Rule/status: n/a. Do not compute City vs Meta prediction error. Electricity closure is rechecked as an accounting identity. |
| \path{M_OR_GEN_QC}: Oregon CAMPD/EIA generator QC | external-consistency check; prediction=no | Training: n/a; holdout: n/a. Join/coverage diagnostics between CAMPD and EIA-923; cooling-water coverage; unit conversions. Not campus attribution. | Rule/status: n/a. Does not infer which generators served Prineville. |
| \path{M_GW_SCAFFOLD}: Groundwater observation scaffold | physics/accounting; prediction=no | Training: n/a; holdout: n/a. Compiles well identities, accepted OWRD pumping groups, GWIS measured water levels, construction/aquifer fields, and hydrogeologic parameter citations. Runs measurement-semantic QC then an identifiability screen on the eligible subset (within-well head_anomaly_ft = -(BLS − mean BLS) vs pumping at exploratory lags 0/1/3/6 months). Does not estimate heads, conductance, storage, or hydraulic connectivity. | Rule/status: n/a. Feasibility class is recomputed from GWIS+pumping evidence (not hard-coded). Identifiability_conclusion (A-small-subsystem-possible / B-validation-only / C-not-identifiable) is appended by the audit and may differ from broad Class B. ESTIMATION_CANDIDATE means sufficient data to attempt a validated empirical response model, not identified dynamics. HUC12 is not an aquifer node. No reduced-order model is fitted. |
| \path{M_EWIF_PARTIAL}: Partial-coverage Oregon cooling EWIF | physics/accounting; prediction=no | Training: n/a; holdout: n/a. Generation-weighted withdrawal/consumption intensity over cooling-intensity-eligible plant-months with non-missing water. Optional regional-average indirect-water proxy = EWIF × Meta MWh. | Rule/status: cooling_intensity_eligible and generation_mwh>0 and water not missing. Not Meta generator attribution. scientifically_meaningful_grid_ewif is false by construction. |
| \path{M_DOCUMENTARY_EVIDENCE}: Documentary/regulatory evidence integration | external-consistency check; prediction=no | Training: n/a; holdout: n/a. Validates curated documentary seeds, verifies raw PDF SHA-256 when files exist, and writes identity/event/evidence tables. Does not OCR PDFs and does not retune electricity/water models. | Rule/status: n/a. PRN and CCO remain distinct. 120/220/180/437 MW are not campus load. Water-infrastructure facts are not campus water observations. Meta annual Prineville totals are unchanged; reporting-boundary status is unresolved_prn_vs_prn_plus_cco. |
| \path{M_CITY_SERVICE_CLIMATOLOGY}: City-service month-of-year climatology baseline | benchmark; prediction=yes (retrospective exploratory) | Training: expanding: complete years before each test year; holdout: retrospective/exploratory chronological; City data were inspected in development. Expanding-window mean of each calendar month of city_metered_water_service_m3 using only earlier complete years. | Rule/status: predeclared baseline; not selected by error minimization among a large library. Forecastable ex-ante baseline: earlier complete years only. Not untouched holdout. Response is City service, not Meta total withdrawal. Primary ranking uses common support. |
| \path{M_CITY_SERVICE_SEASONAL_PERSIST}: City-service seasonal persistence baseline | benchmark; prediction=yes (retrospective exploratory) | Training: previous complete year only; holdout: retrospective/exploratory chronological. Same calendar month in the previous complete year. | Rule/status: predeclared baseline. Forecastable ex-ante baseline: previous complete year only. Strong seasonal benchmark. Common-support ranking is primary; do not rank on native-support n. |
| \path{M_CITY_SERVICE_ELEC_SCALE}: City-service annual-electricity scale | prediction; prediction=yes (retrospective exploratory) | Training: expanding complete years; holdout: retrospective/exploratory chronological. Train-only nonnegative scale from Meta annual facility MWh to City-service annual total, allocated with climatology month shares. | Rule/status: predeclared. Contemporaneous explanatory: uses realized target-year annual electricity as a year-level scale. Not strictly prospective. Not hourly campus load. |
| \path{M_CITY_SERVICE_GRAYBOX_LEVEL}: City-service gray-box evaporation scale | prediction; prediction=yes (retrospective exploratory) | Training: expanding complete years; holdout: retrospective/exploratory chronological. Single nonnegative monthly scale from gray-box raw evaporation to City-service volume, fit on prior years only. | Rule/status: predeclared. Contemporaneous explanatory: uses realized target-month weather via raw evaporation and the reconstruction IT scale closed to that year's electricity. Not an ex-ante forecast. Does not overwrite the frozen Meta-annual water holdout. |
| \path{M_CITY_SERVICE_SCALE_EVAP}: City-service electricity + evaporation | prediction; prediction=yes (retrospective exploratory) | Training: expanding complete years; holdout: retrospective/exploratory chronological. Nonnegative two-term monthly model: a×(E_fac,y/12) + b×W_raw_evap. | Rule/status: predeclared. Contemporaneous explanatory: uses target-year annual electricity and realized target-month weather. No ML, no hyperparameter search, no structural-break fitting. Not strictly prospective. |
| \path{M_CITY_SERVICE_GRAYBOX_SHAPE}: Gray-box vs City-service within-year monthly shares | external-consistency check; prediction=no | Training: n/a (within-year normalization); holdout: n/a. Compares p_obs = W_city(m)/sum_m W_city to p_gray = W_raw_evap(m)/sum_m W_raw_evap for complete years. Shape only; levels are not forced equal. | Rule/status: n/a. Asks whether evaporative physics has approximately the right seasonal mechanism independently of annual campus/source accounting. |
| \path{M_CITY_BOUNDARY_RECONCILE}: Meta annual vs City meter component reconciliation | external-consistency check; prediction=no | Training: n/a; holdout: n/a. Year-by-year residuals and shares of Meta annual withdrawal versus City-service and service+bulk (bulk allocated by observed bill year). Descriptive diagnostics only; not a fitted closure and not selection of a physical total. | Rule/status: none; minimizing residual does not identify the campus boundary. Shares and residuals are descriptive. 2022 City service ≈ Meta and 2023–2024 service+bulk (bill year) ≈ Meta are accounting-date diagnostics, not water-balance closure and not physical identification. City-service/Meta share is not historically stable. |
