\begingroup
\tiny
\setlength{\tabcolsep}{3pt}
\setlength{\emergencystretch}{3em}
\raggedright
\sloppy
\begin{longtable}{@{}p{0.200\linewidth}p{0.150\linewidth}p{0.220\linewidth}p{0.350\linewidth}@{}}
\caption{Machine-generated model quantity registry (82 quantities).}\\
\toprule
\textbf{Quantity} & \textbf{Unit / resolution} & \textbf{Provenance / status / boundary} & \textbf{Definition / source / limitation} \\
\midrule
\endfirsthead
\toprule
\textbf{Quantity} & \textbf{Unit / resolution} & \textbf{Provenance / status / boundary} & \textbf{Definition / source / limitation} \\
\midrule
\endhead
\midrule
\multicolumn{4}{r}{\emph{Continued on next page}}\\
\endfoot
\bottomrule
\endlastfoot
\path{Q_ARRIVALS}: Workload arrivals & Unit: scenario work counts (not kWh); time: hourly in stochastic ensemble & scenario; implemented as generative scenario only; boundary=\path{SCENARIO_WORKLOAD} & New work arriving in interval t. No public scheduler traces exist; the stochastic module draws scale-free Cox-process counts. Source/model: none (no telemetry); src/stochastic\_conditional\_simulation.py. Limitation: Hourly IT workload traces are not public. \\
\path{Q_EXECUTED}: Executed workload & Unit: scenario work units; time: hourly (stochastic) & simulated; implemented as generative scenario only; boundary=\path{SCENARIO_WORKLOAD} & Work executed in t from a stable aggregate queue. Stochastic only; conditional reconstruction has no queue. Source/model: src/stochastic\_conditional\_simulation.py. Limitation: Not recovered from public data. \\
\path{Q_CAPACITY}: Compute capacity & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Usable compute capacity. Not identified from public sources. Source/model: . Limitation: No hardware inventory, nameplate IT MW time series, or scheduler availability. \\
\path{Q_UTILIZATION}: Utilization & Unit: index (scale-free); time: hourly (stochastic) & scenario; scenario index only; boundary=\path{SCENARIO_WORKLOAD} & Share of usable capacity that is active. Stochastic module uses a scale-free utilization\_index from executed work; it is not measured u=x/K. Source/model: src/stochastic\_conditional\_simulation.py. Limitation: No rack/server utilization telemetry. \\
\path{Q_BACKLOG}: Backlog & Unit: scenario work units; time: hourly (stochastic) & simulated; implemented as generative scenario only; boundary=\path{SCENARIO_WORKLOAD} & Unfinished work in the stochastic aggregate queue. Source/model: src/stochastic\_conditional\_simulation.py. Limitation: Not a scheduler queue. \\
\path{Q_DELAY_SLA}: Delay and SLA & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Job delay and class delay limits. Not implemented. Source/model: . Limitation: No job timestamps or SLA constraints in the pipeline. \\
\path{Q_P_IT}: IT power & Unit: MW; time: hourly (reconstructed/simulated); annual scale & fitted; implemented as fitted latent (conditional) / simulated-then-closed (stochastic); boundary=\path{META_LATENT_IT} & Electricity used by IT equipment. Conditional reconstruction uses one latent constant-within-year IT-power scale so gray-box facility energy closes to reported annual facility MWh. Stochastic uses a workload shape then the same annual closure. Source/model: Meta annual facility electricity + NOAA weather + gray-box. Limitation: Hourly IT load is not public. Within-year variation is assumed (conditional) or scenario (stochastic). \\
\path{Q_E_IT}: IT energy & Unit: MWh; time: hourly sum  $\rightarrow$  annual & derived; implemented as derived from fitted P\_IT; boundary=\path{META_LATENT_IT} & Hourly IT power summed to MWh. Derived from fitted/simulated P\_IT. Source/model: fitted P\_IT. Limitation: No measured IT energy series. \\
\path{Q_WEATHER}: Weather state & Unit: degC; percent; Pa; time: hourly & measured; implemented; boundary=\path{META_CAMPUS} & Canonical KS39/KRDM hourly weather for local calendar years 2011-2024. QC-usable KS39 METAR is preferred from 2015-09-01 local; KRDM is the backbone and gap-fill; KBDN NCEI Global Hourly is a tertiary gap-only fallback. RH and wet-bulb are recomputed after the final T/Td/pressure combination. Source/model: NOAA\_GH\_KRDM\_FILES / NOAA\_MADIS\_KS39 / NOAA\_GH\_KBDN\_FILES. Limitation: Off-campus station bias unquantified. \\
\path{Q_IT_HEAT}: IT heat & Unit: MW\_th (implicit); time: hourly & derived; implemented as physics identity inside gray-box; boundary=\path{META_LATENT_IT} & Operational-scale IT heat. Gray-box uses Q\_IT $\approx$ P\_IT to size airflow: m\_air = P\_IT$\times$1e6 / (c\_p $\times$ $\Delta$T\_server). Source/model: fitted P\_IT. Limitation: No loop heat measurements. \\
\path{Q_COOL_LOAD}: Cooling load & Unit: MW\_th (implicit); time: hourly & derived; partial: Q\_cool $\approx$ Q\_IT baseline; boundary=\path{META_LATENT_IT} & Heat that must be removed. Code uses the IT-heat airflow requirement; building heat and dU/dt are not modeled. Source/model: gray-box. Limitation: No measured cooling load or building heat. \\
\path{Q_THERMAL_STATE}: Thermal state vector & Unit: degC; time: hourly & derived; partial (t\_supply\_C only); boundary=\path{META_LATENT_IT} & Rack/inlet/GPU temperatures. Only supply-air temperature from the evaporative controller is computed. Source/model: gray-box + weather. Limitation: No rack/inlet telemetry. return\_air\_C prior is declared but not used in simulate(). \\
\path{Q_COOLING_MODE}: Cooling technology/mode & Unit: categorical; time: hourly & derived; implemented as rule-based mode; boundary=\path{META_LATENT_IT} & Gray-box discrete mode: outside\_air\_or\_winter\_mix / partial\_evap / full\_evap from weather vs 25 C target. Source/model: gray-box + canonical KS39/KRDM weather. Limitation: No BMS mode telemetry. PRN1 2021--2024 permits document chilled-water/CRAH/chiller infrastructure and a late-2023 $\rightarrow$ early-2024 PRN1 transition; the gray-box remains a simplified common-architecture baseline and is not retuned from that evidence because 2023--2024 are the water-holdout years. \\
\path{Q_COOLING_CONTROL}: Cooling control & Unit: degC / effectiveness; time: hourly implicit & scenario; partial (fixed priors); boundary=\path{META_LATENT_IT} & Setpoints/fan speeds/flows. Only the 25 C supply target and evaporative effectiveness prior are used. Source/model: code priors in Params. Limitation: Exact cooling setpoint/control telemetry is not public. \\
\path{Q_P_COOL}: Cooling power & Unit: MW; time: hourly & derived; implemented as fan + evaporative-aux fractions of IT power; boundary=\path{META_LATENT_IT} & Gray-box has no chiller COP. Cooling-related electricity is p\_fan + p\_evap\_aux only. Source/model: gray-box priors. Limitation: No component meters. Constant COP is not used (and would be the wrong technology). \\
\path{Q_P_FAC}: Facility power & Unit: MW; time: hourly reconstructed; annual reported & derived; implemented; boundary=\path{META_CAMPUS} & P\_fac = P\_IT + P\_fan + P\_other + P\_evap\_aux. Hourly series is reconstructed; annual integral is forced to Meta electricity. Source/model: gray-box + annual electricity closure. Limitation: No hourly feeder power. \\
\path{Q_E_FAC}: Facility electricity (annual reported) & Unit: MWh; time: annual & reported; implemented; boundary=\path{META_CAMPUS} & Meta-disclosed Prineville annual facility electricity. Hard observation for calibration. Source/model: META\_2016\_DISCLOSURE / META\_2019\_DISCLOSURE / META\_2025\_INDEX via build\_targets.py. Limitation: No monthly/hourly campus electricity observations. \\
\path{Q_PUE}: PUE & Unit: unitless; time: hourly and annual & derived; implemented as derived KPI; boundary=\path{META_LATENT_IT} & P\_fac/P\_IT from the gray-box. Annual modeled PUE $\approx$ 1.060. 2011 design full-load PUE 1.07 is a design/assumption consistency (falsification) check, not independent validation. Source/model: gray-box. Limitation: No simultaneous IT and facility metering. \\
\path{Q_HEAT_REJ}: Ambient heat rejection / reuse & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Heat reuse is not modeled. Coarse balance Q\_rej $\approx$ P\_fac is not stored as an output. Source/model: . Limitation: No recovered-heat meters; reuse not assumed. \\
\path{Q_WUE_DIR}: Direct WUE & Unit: L/kWh (facility withdrawal intensity); design WUE L/kWh\_IT; time: annual & derived; partial: withdrawal/facility-kWh derived; ISO WUE unavailable; boundary=\path{META_CAMPUS} & ISO/IEC 30134-9 WUE = consumption / IT energy. The pipeline does not observe site consumption. It reports withdrawal / facility electricity as a derived intensity and 2011 design WUE 0.31 L/kWh as a benchmark. Source/model: Meta annual water and electricity. Limitation: No site consumption (needs discharge). Denominator is facility electricity, not IT energy. \\
\path{Q_A2_WUE}: a2 fixed-approach / fixed-cold-water WUE curves & Unit: L/kWh heat removed; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Gupta et al. generic cooling-tower WUE vs wet-bulb. Not implemented in executable code. Source/model: . Limitation: Code uses air-side evaporative humidification physics instead of a2 tower curves. \\
\path{Q_W_EVAP}: Raw evaporative water & Unit: m$^3$/h (hourly); m$^3$ (annual sum); time: hourly & derived; implemented; boundary=\path{META_LATENT_IT} & Gray-box humidification water from humidity-ratio increase at constant moist-air enthalpy, converted m$^3$/h. Source/model: gray-box + weather + fitted P\_IT. Limitation: Not equal to withdrawal, consumption, blowdown, or municipal delivery. \\
\path{Q_MAKEUP_BLOWDOWN}: Makeup / blowdown / drift & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Cooling-tower mass-balance streams. Not implemented. Source/model: . Limitation: No cycles of concentration, blowdown, or drift data. \\
\path{Q_COC}: Cycles of concentration & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not identified. Source/model: . Limitation: No water-chemistry or blowdown data. \\
\path{Q_W_CONS}: Direct water consumption & Unit: m$^3$; time: unavailable at site & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Water not returned to the local system. Not identified: no discharge/sewer series and Meta tables used here are withdrawal. Source/model: . Limitation: Site consumption is not publicly reported as a separate campus series. City SWR METER is not identified as total return flow. \\
\path{Q_W_WITH}: Direct water withdrawal (Meta annual) & Unit: m$^3$; time: annual (2014-2024) & reported; implemented; boundary=\path{META_CAMPUS} & Meta-disclosed Prineville annual water withdrawal. Hard observation. Not monthly. Source/model: META\_2016\_DISCLOSURE / META\_2019\_DISCLOSURE / META\_2025\_INDEX. Limitation: Monthly Meta campus-total withdrawal is still not observed. City utility meters observe a customer-service component, not this annual campus total. 2011-2013 missing. \\
\path{Q_CITY_METER_SERVICE}: City-metered Facebook Data Center utility/service water & Unit: m$^3$; time: month (consumption month per City note) & reported; implemented; boundary=\path{CITY_UTILITY_CUSTOMER_DELIVERY} & Sum of City Facebook Data Center meters whose rate code begins WATER - COMM or ADD'L WATER, in observed months. City-metered utility/service water, not total Meta withdrawal. Source/model: CITY\_FB\_METER\_CONSUMPTION. Limitation: Does not include bulk, sewer, WELL METER FOR SEW, Trailer City, or Warehouse. Not groundwater. \\
\path{Q_CITY_BULK_WATER}: City Facebook bulk/hydrant water (billing month) & Unit: m$^3$; time: bill date / bill month & reported; implemented; boundary=\path{CITY_UTILITY_CUSTOMER_DELIVERY} & Hydrant-meter bulk water organized on the City billing convention. Bill month is not claimed as consumption month. Source/model: CITY\_FB\_BULK\_WATER. Limitation: Billing convention $\neq$ consumption month. Not part of city\_metered\_water\_service\_m3. \\
\path{Q_CITY_SWR_METER}: City SWR METER volume (unresolved identity) & Unit: m$^3$; time: month & reported; implemented as reported volume; identity unresolved; boundary=\path{CITY_UTILITY_CUSTOMER_DELIVERY} & Volume on meters with rate code SWR METER. Raw label is preserved. Flow direction is unknown. Not wastewater return, total discharge, or a consumptive-use offset. Source/model: CITY\_FB\_METER\_CONSUMPTION. Limitation: Sewer volume is not automatically total return flow. \\
\path{Q_CITY_WELL_METER_SEW}: City WELL METER FOR SEW volume (unresolved identity) & Unit: m$^3$; time: month & reported; implemented as reported volume; identity unresolved; boundary=\path{CITY_UTILITY_CUSTOMER_DELIVERY} & Volume on meters with rate code WELL METER FOR SEW. Not identified as sewer discharge or as groundwater withdrawal. Source/model: CITY\_FB\_METER\_CONSUMPTION. Limitation: Rate-code label is not quantity identity. \\
\path{Q_CITY_TRAILER_WATER}: Facebook Trailer City water-coded usage & Unit: m$^3$; time: month & reported; implemented as reported volume; campus role unresolved; boundary=\path{CITY_UTILITY_CUSTOMER_DELIVERY} & Water-coded meters on the Facebook Trailer City entity. Not identified as main-campus operations. Source/model: CITY\_FB\_METER\_CONSUMPTION. Limitation: Excluded from city\_metered\_water\_service\_m3. \\
\path{Q_CITY_WAREHOUSE_WATER}: Facebook Warehouse water-coded usage & Unit: m$^3$; time: month & reported; implemented as reported volume; campus role unresolved; boundary=\path{CITY_UTILITY_CUSTOMER_DELIVERY} & Water-coded meters on Facebook Warehouse at 542 SW Commerce Ct. Not identified as main-campus operations. Source/model: CITY\_FB\_METER\_CONSUMPTION. Limitation: Excluded from city\_metered\_water\_service\_m3. \\
\path{Q_WATER_PROXY}: Hourly/annual water-withdrawal proxy (conditional) & Unit: m$^3$; time: hourly proxy; annual prediction & proxy; implemented; boundary=\path{META_CAMPUS} & Train-only global multiplicative scale on raw evaporation. Selected model is global (not one-break). Holdout years use the frozen train scale. Source/model: raw evaporation $\times$ fitted scale. Limitation: Proxy is not a meter. Poor holdout means the frozen scale does not travel. Current fitted/holdout numbers are applied at report generation from canonical outputs. \\
\path{Q_CHI}: Consumptive fraction & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & W\_cons / W\_with. Not identified. Source/model: . Limitation: Needs consumption and withdrawal on the same boundary. \\
\path{Q_THETA}: Source-share vector & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Share of withdrawal by municipal / surface / groundwater / reclaimed. Not identified for Meta campus water. Source/model: . Limitation: No campus source-share meter. Direct POD is not total withdrawal. \\
\path{Q_REUSE_WATER}: Onsite water reuse & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not identified. Source/model: . Limitation: No reuse meters. \\
\path{Q_ADD_MDD}: Average-day and maximum-day demand & Unit: unavailable as daily; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Paper-c planning metrics. Not computed as campus daily demand; only annual withdrawal exists. Source/model: . Limitation: No daily campus withdrawal. \\
\path{Q_CITY_PROD}: Municipal / City production & Unit: m$^3$; time: monthly & reported; implemented; boundary=\path{PRINEVILLE_PWS} & OWRD accepted City of Prineville municipal source-group production. External water-system evidence. Source/model: OWRD\_WUR\_QUERY. Limitation: Do not compute prediction error vs Meta withdrawal. \\
\path{Q_DIRECT_POD}: Vitesse/Facebook direct POD use & Unit: m$^3$; time: monthly where reported & reported; implemented; boundary=\path{VITESSE_DIRECT_POD} & OWRD reported use at Meta/Facebook-associated direct groundwater PODs. Source/model: OWRD\_WUR\_QUERY. Limitation: No official POD coordinates. Incomplete months stay missing. \\
\path{Q_IRRIGATION}: USGS irrigation water & Unit: m$^3$/month (converted from mgd); time: monthly & proxy; implemented as regional context; boundary=\path{HUC12_LOCAL_USE} & Modeled HUC12 crop irrigation withdrawal and consumptive use. Source/model: USGS\_NWAA\_IRR\_WD / USGS\_NWAA\_IRR\_CU. Limitation: Ends 2020-12. Not campus water. \\
\path{Q_IWA_STRFLOW}: IWA cumulative streamflow & Unit: mm/month and m$^3$/month; time: monthly & proxy; implemented; boundary=\path{HUC12_ROUTED_HYDROLOGY} & USGS IWA cumulative streamflow (upstream+local) in mm and m$^3$ per month. Source/model: USGS\_NWAA\_IWA. Limitation: No 2021-2024 IWA. \\
\path{Q_IWA_CONSUM}: IWA cumulative consumption & Unit: mm/month and m$^3$/month; time: monthly & proxy; implemented; boundary=\path{HUC12_ROUTED_HYDROLOGY} & USGS IWA cumulative consumption (upstream+local, not local-only). Source/model: USGS\_NWAA\_IWA. Limitation: Do not treat as Meta consumption. \\
\path{Q_IWA_AVAIL}: IWA surface-water availability & Unit: mm/month and m$^3$/month; time: monthly & derived; implemented; boundary=\path{HUC12_ROUTED_HYDROLOGY} & USGS IWA availability field. Code documents availab = strflow - consum as an internal identity. Source/model: USGS\_NWAA\_IWA. Limitation: Never call this independent hydrologic validation. \\
\path{Q_IWA_SUI}: IWA supply-use index & Unit: fraction (native); time: monthly & proxy; implemented; boundary=\path{HUC12_ROUTED_HYDROLOGY} & USGS IWA SUI field for the site HUC12. Source/model: USGS\_NWAA\_IWA. Limitation: Ends 2020-09. Not head or storage. \\
\path{Q_USGS_PS}: USGS public-supply withdrawal/CU & Unit: m$^3$/month; time: monthly through 2020-12 & proxy; implemented as regional context; boundary=\path{HUC12_LOCAL_USE} & Modeled HUC12 public-supply water use. Not City OWRD and not Meta. Source/model: USGS\_NWAA\_PS\_WD / USGS\_NWAA\_PS\_CU. Limitation: Missing after 2020-12. \\
\path{Q_GRID_DEMAND}: PACW grid demand / interchange / generation & Unit: MWh; time: hourly & reported; implemented; boundary=\path{PACW_BA} & Balancing-authority operations from the bundled PACW workbook. Source/model: EIA930. Limitation: Starts 2015-07. Demand reported has gaps; adjusted series fills some EIA imputations. \\
\path{Q_FERC_WEST_MONTHLY}: FERC PacifiCorp-West monthly NEL and operations & Unit: MWh; MW; time: monthly 2011-2018 & reported; implemented; boundary=\path{PACW_BA} & Reported FERC Form 714 PacifiCorp-West monthly net energy for load, net generation, net interchange, monthly peak, and monthly minimum. Regional BA evidence, not campus electricity. Source/model: FERC\_FORM\_714. Limitation: Ends 2018. Not hourly reported PACW demand. \\
\path{Q_FERC_EW_HOURLY}: FERC PacifiCorp East+West combined hourly demand & Unit: MW; time: hourly 2011-2018, hour-ending local Pacific prevailing time & reported; implemented; boundary=\path{PACIFICORP_EAST_WEST_PLANNING_AREA} & Reported FERC Form 714 Schedule 2 hourly demand for the PacifiCorp East+West combined planning area. Used only as intramonth shape. Never labeled PACW-West. Source/model: FERC\_FORM\_714. Limitation: Not PACW-West. Time convention is FERC hour-ending local Pacific, not EIA-930 hour-ending UTC. \\
\path{Q_FERC_PACW_HOURLY_PROXY}: FERC-constrained PACW-West hourly demand proxy & Unit: MW; time: hourly 2011-2018 & proxy; implemented as diagnostic/candidate pre-EIA proxy; boundary=\path{PACW_BA} & FERC-only affine reconstruction: within each month, East+West hourly shape scaled to West monthly NEL with nonnegative b\_m chosen against West peak and minimum. Exact monthly energy closure to NEL\_W. Not reported PACW hourly demand and not campus electricity. Source/model: FERC\_FORM\_714. Limitation: Does not supply consumed carbon, fuel mix, hourly interchange, or campus electricity. Does not overwrite pacw\_hourly.csv. \\
\path{Q_RENEWABLE_CF}: Renewable capacity factor & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Site or BA renewable CF for scheduling. Not implemented as a campus model input. Source/model: . Limitation: No campus renewable production model. \\
\path{Q_GEN_OR}: Oregon generator generation and emissions & Unit: MWh; tonnes; time: hourly CAMPD; monthly EIA-923 & measured; implemented as regional generator tables; boundary=\path{OREGON_GENERATOR} & CAMPD gross generation and posted CO2/NOx/SO2; EIA-923 net generation/fuel. Oregon-only pilot. Source/model: EPA\_CAMPD\_OR / EIA\_923. Limitation: Generator-to-Meta attribution is not identified. \\
\path{Q_GEN_WATER}: Generator cooling water & Unit: m$^3$ (from million gallons); time: as published (2014-2024 standardized product) & reported; implemented as Oregon tables; boundary=\path{OREGON_GENERATOR} & EIA cooling-product water for Oregon plants where reported. Source/model: EIA\_COOLING. Limitation: Not coupled to campus electricity as generator attribution. Partial-coverage regional EWIF is a separate derived table. \\
\path{Q_EWIF}: Average electricity water intensity factor & Unit: m$^3$/MWh; time: annual aggregation of monthly plant observations & derived; implemented as partial-coverage regional diagnostic; boundary=\path{OREGON_GENERATOR} & Generation-weighted cooling-water intensity over Oregon EIA-923 plant-months that are cooling-intensity-eligible with positive cooling-associated generation and non-missing water. Partial-coverage regional diagnostic, not a complete grid EWIF and not Meta generator attribution. Source/model: EIA\_COOLING. Limitation: Complete Oregon-grid EWIF is not identified because plants without cooling water are not assumed zero. Generator-to-Meta attribution is not identified. \\
\path{Q_MWF}: Marginal water factor & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & $\partial$W\_power / $\partial$E\_load. Not implemented (no dispatch model). Source/model: . Limitation: No dispatch/commitment model. \\
\path{Q_W_IND}: Indirect electricity water & Unit: m$^3$; time: annual & proxy; implemented as regional-average proxy only; boundary=\path{OREGON_GENERATOR} & Regional-average proxy = partial-coverage Oregon cooling EWIF $\times$ Meta campus MWh. Not generator-attributed campus water and not an identified Meta-serving mix. Source/model: EIA\_COOLING $\times$ Meta electricity. Limitation: Generator-resolved attribution is not identified. This proxy must not be labeled Meta-specific indirect water. \\
\path{Q_W_OPER}: Total operational water footprint & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Direct consumption + indirect. Unavailable because both components are unidentified at the required boundaries. Source/model: . Limitation: Cannot form identified W\_oper: campus consumption is not identified, and indirect water is only a regional-average proxy rather than generator attribution. \\
\path{Q_SCOPE2_META}: Meta reported location-based Scope 2 & Unit: tCO2e; time: annual & reported; implemented; boundary=\path{META_CAMPUS} & Disclosed Prineville location-based Scope 2 (tCO2e) where present. Source/model: Meta disclosures. Limitation: 2011 Meta-reported location Scope 2 is not separately disclosed. An eGRID location-based accounting proxy exists and must not be labeled Meta-reported. \\
\path{Q_SCOPE2_EGRID}: eGRID NWPP physical carbon benchmark & Unit: tCO2 / tCO2e; time: annual & derived; implemented; boundary=\path{EGRID_NWPP} & Meta annual MWh times eGRID subregion total output emission rate for ZIP 97754  $\rightarrow$  NWPP. Source/model: EPA\_EGRID $\times$ Meta electricity. Limitation: Not hourly campus intensity. \\
\path{Q_CI_PACW}: PACW hourly consumed CO2 intensity & Unit: intensity units as prepared in pacw\_hourly.csv; time: hourly & reported; implemented as regional shape; boundary=\path{PACW_BA} & EIA-930 consumed CO2 intensity for PACW where published (from 2018-07). Used as a regional relative hourly shape, not campus telemetry. Source/model: EIA930. Limitation: No consumed intensity before 2018-07. Not Meta-specific MEF. \\
\path{Q_FUEL_IMPORT_PROXY}: PACW fuel/import carbon score & Unit: index; time: hourly & proxy; implemented as sensitivity only; boundary=\path{PACW_BA} & Named sensitivity score from fuel mix and interchange when EIA consumed intensity is missing. Not the default shape when EIA intensity exists. Source/model: EIA930 fuel mix / interchange. Limitation: Must not be described as Meta-specific marginal emissions. \\
\path{Q_MEF}: Marginal emission factor & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not implemented. No Meta-specific or PACW dispatch-marginal model. Source/model: . Limitation: Average location factors and a fuel/import score are not MEFs. \\
\path{Q_BACKUP_GEN}: Onsite backup generation hours & Unit: hours; time: monthly (gappy) & reported; implemented; boundary=\path{META_ONSITE_BACKUP} & DEQ annual-report monthly operating hours for permitted engines where extractable. Source/model: ODEQ\_AIR\_07\_0037. Limitation: Exact hourly dispatch not available. 2019/2021 ARs scan-only. \\
\path{Q_BACKUP_EMIS}: Onsite backup emissions & Unit: tons as reported in DEQ tables (see processed files); time: monthly/annual as extracted & reported; implemented; boundary=\path{META_ONSITE_BACKUP} & DEQ-calculated annual-report emissions and separate source-test measurements. Source/model: ODEQ\_AIR\_07\_0037. Limitation: Gaps in scan-only years; not grid carbon. \\
\path{Q_OP_GHG}: Operational Scope 1+2 (market-sensitive) & Unit: tCO2e; time: annual & reported; curated in annual table; not used as physical carbon model; boundary=\path{META_CAMPUS} & Meta-disclosed operational Scope 1+2 at the site table. Definition/source-vintage sensitive; 2018 REC agreement is an accounting breakpoint, not a physical switch. Source/model: Meta disclosures. Limitation: Not a location-based physical total. \\
\path{Q_ELEC_COST}: Electricity cost & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not identified. Source/model: . Limitation: No tariff or bill series. \\
\path{Q_WATER_COST}: Water cost & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not identified. Source/model: . Limitation: No water-rate series. \\
\path{Q_CAPEX}: Investment / capacity cost & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not identified. Permits do not state MW or sqft. Source/model: . Limitation: No cost or nameplate-capacity time series. \\
\path{Q_WF}: Water footprint (scarcity-weighted) & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not implemented. Source/model: . Limitation: AWARE/Aqueduct factors are not in the pipeline. \\
\path{Q_CF_SCARCITY}: Scarcity characterization factor & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not implemented. Source/model: . Limitation: IWA SUI is not a scarcity CF. \\
\path{Q_WSF}: Water-scarcity footprint & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not implemented. Glossary: WSF is not a groundwater state. Source/model: . Limitation: Do not substitute IWA SUI for WSF or head. \\
\path{Q_SPATIAL_M}: Spatial crosswalk site $\rightarrow$ grid $\rightarrow$ generator $\rightarrow$ watershed $\rightarrow$ aquifer & Unit: ; time: static & derived; partial; boundary=\path{META_CAMPUS} & Partial: ZIP $\rightarrow$ eGRID NWPP and site point $\rightarrow$ HUC12 exist. Generator and aquifer maps for the campus are not identified. Source/model: EPA\_EGRID\_POWER\_PROFILER; USGS\_WBD. Limitation: No site $\rightarrow$ generator or site $\rightarrow$ aquifer network. \\
\path{Q_DC_GW}: Data-center groundwater extraction & Unit: m$^3$; time: unavailable as campus groundwater & unavailable; unavailable as the glossary quantity; boundary=\path{NOT_IDENTIFIED} & Groundwater-supplied share of campus withdrawal. Not identified. Direct POD exists but is not equated to campus withdrawal. Source/model: . Limitation: Needs source-share and/or well meters on the campus boundary. \\
\path{Q_OTHER_SECTOR}: Other-sector groundwater pumping & Unit: unavailable as wells; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not implemented as a pumping series. USGS public-supply/irrigation are HUC12 models, not well pumping. Source/model: . Limitation: HUC12 USGS is not a well network. \\
\path{Q_RECHARGE}: Groundwater recharge & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not identified. ASR PDFs are context only. Source/model: . Limitation: No recharge series or model. \\
\path{Q_HEAD}: Groundwater head & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not identified. Do not substitute IWA surface availability. Source/model: . Limitation: Well-level GWIS BLS/AMSL observations exist as Q\_GW\_OBS. A modeled or spatially continuous hydraulic-head field is not identified. Mixed NGVD1929/NAVD1988 datums are not converted. Do not substitute IWA availability. \\
\path{Q_STORAGE}: Groundwater storage & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not identified. Source/model: . Limitation: No aquifer storage model. \\
\path{Q_CONDUCTANCE}: Inter-node conductance & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Groundwater network not identified. Source/model: . Limitation: No reduced-order or MODFLOW coupling. \\
\path{Q_GW_OBS}: Groundwater observations & Unit: ft below land surface; ft AMSL where GWIS reports it; time: irregular observation datetime & measured; implemented as measured GWIS well-level series; boundary=\path{GWIS_WELL_OBSERVATIONS} & Time-indexed OWRD GWIS measured water levels (ft below land surface) at matched and unmatched wells in the local export. GWIS-reported water-surface elevation is preserved with the site datum and is not recomputed from BLS+LSD. BLS and AMSL are paired representations of the same measurement, not independent observations. Not a fitted groundwater-head field. Source/model: OWRD\_GWIS. Limitation: Numeric well levels are identified. Unresolved items are T/S/Sy/pumping-test parameters, combined Airport pumping, unmatched GWIS wells, and mixed datums --- not missing GWIS BLS for the current export. \\
\path{Q_SITING}: Siting / location choice & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not implemented. Out of current pipeline scope. Source/model: . Limitation: PSCC siting model not in this repository pipeline. \\
\path{Q_EQUITY}: Equity / burden metrics & Unit: unavailable; time: unavailable & unavailable; unavailable; boundary=\path{NOT_IDENTIFIED} & Not implemented. Source/model: . Limitation: Burden object not defined in code. \\
\path{Q_XI}: Structural uncertainty terms & Unit: varies; time: ensemble & scenario; partial (scenario ensemble, not $\xi$ identification); boundary=\path{SCENARIO_WORKLOAD} & Stochastic module samples facility-overhead and water-shape mixture priors; this is scenario uncertainty, not an identified structural-error model. Source/model: src/stochastic\_conditional\_simulation.py. Limitation: Do not treat ensemble bands as calibrated coverage probabilities. \\
\path{Q_HEAT_RATE}: Generator heat rate & Unit: mmBtu (CAMPD heat input) where present; time: hourly CAMPD & measured; partial (raw heat input present; not a campus HR model); boundary=\path{OREGON_GENERATOR} & CAMPD heat input is stored; a campus-coupled heat-rate model is not implemented. Source/model: EPA\_CAMPD\_OR. Limitation: No site-attributed heat rate. \\
\end{longtable}
\endgroup
