Frozen City-service validation metrics on identical common support (n=120 months across ten complete years in 2014--2024; incomplete 2015 excluded). Response is the observed City WATER-COMM + ADD'L WATER service component, not all-source Meta campus withdrawal.

| Model | n | MAE (m3) | RMSE (m3) | SMAPE | Median AE (m3) | Information set |
|---|---|---|---|---|---|---|
| Month-of-year climatology | 120 | 9,430.1 | 14,691.6 | 0.862 | 5,173.8 | prospective_forecastable_baseline |
| Seasonal persistence | 120 | 7,473.1 | 11,164.8 | 0.631 | 4,672.0 | prospective_forecastable_baseline |
| Annual-electricity scale | 120 | 8,692.5 | 12,973.2 | 0.648 | 6,236.8 | contemporaneous_explanatory |
| Gray-box evaporation scale | 120 | 11,728.1 | 15,879.4 | 1.557 | 8,460.5 | contemporaneous_explanatory |
| Electricity + evaporation | 120 | 8,518.4 | 12,686.2 | 0.612 | 4,809.5 | contemporaneous_explanatory |
